# Spain Power System — public version

Multi-hour AC OPF of the Spanish peninsular transmission grid, driven by an
in-house market chain (day-ahead → intraday gates → continuous intraday →
balancing → network redispatch), coupled to a mid-term SDDP hydro policy and an
EMPIRE-based 2035 capacity expansion.

This branch is a trimmed, self-contained version of the research repository: the
model code, the data it reads, and the four workflows below. It carries two 2035
scenarios, **Trinity** and **NECPEssentials**.

## Requirements

- **Julia 1.9+**. `julia --project=. -e 'using Pkg; Pkg.instantiate()'` installs
  everything in `Manifest.toml`.
- **Gurobi** for the LP/QP stages (market clearing, DC redispatch, SDDP) — an
  academic licence is free.
- **Ipopt** for the AC redispatch. The HSL MA57 linear solver is strongly
  recommended; the default MUMPS converges much more slowly on this network.
- **Python 3.9+** with pandas and matplotlib, for `scripts/` and `plotting/`.

Everything is driven by `config.toml`. Two environment variables override where
a run reads and writes:

| Variable | Meaning | Default |
| -------- | ------- | ------- |
| `SPAIN_CONFIG` | config file to use | `config.toml` |
| `SPAIN_RESULTS` | results directory | `results/<label>/` |

## The four workflows

### 1. The 2024 validation case

Reproduces the observed 2024 Spanish market. The per-day input data
(load/Wind/Solar, forecast factors, cross-border exchange, nuclear/coal/CHP
calibration) is prepared for **2024-01-01 to 2024-12-31** (all 366 days of
2024; 30–31 December added 2026-10-29),
and `config.toml` `[run]` chooses which of them a run covers — by default the
two hand-validated reference days (8 July, 2 December), the ones to check new
results against. The chain checks before solving that every chosen day has
its profiles, forecast factors, calibration and cross-border data, and stops
with a list if not.

```bash
# in config.toml: [scenario] label = "2024",  [weeks] enabled = false
julia --project=. run_market_chain.jl                      # days from [run]

# one-off range or list without editing config.toml (PowerShell):
$env:SPAIN_DAYS = "2024-01-02:2024-01-08"; julia --project=. run_market_chain.jl

# the whole year, one month per Julia process, each into
# results/2024_by_month/<yyyy-mm>/ (finished months are skipped on a rerun):
.\scripts\run_2024_by_month.ps1
```

A run keeps all results in memory until it ends (two days ≈ 50 MB of CSV), so
run long ranges a month at a time. Runtime is roughly 2.5–3 minutes per day
in a foreground terminal.

Writes `results/` — `da_dispatch.csv` … `bal_dispatch.csv` for the five market
stages, `gen_dispatch.csv` and `branch_flows.csv` for the redispatch, and
`summary.csv` with one row per hour. Compare against `Data/OMIE/` with
`plotting/paper_figures_2024.py`.

Every run also writes `run_info.json` (code version, uncommitted files, study
days, solver, who ran it, runtime), plus `config_used.toml` and, if the working
tree had uncommitted changes, `run_info_diff.patch`. To share a run with the
group, publish it to the results viewer (repo `Leide0022/spain-model-runs`,
cloned next to this one; see its README):

```powershell
python scripts/publish_run.py results\2024_by_month\2024-08 --name "August, baseline" --note "what it tests" --push
```

This reads the big CSVs locally and pushes only a small package (a few MB per
month); the viewer shows it next to real OMIE, ENTSO-E and REE data. When
`publish_run.py` learns to pack something new (e.g. the traded volume per
stage), runs published before that show it only after they are published
again: same command with `--id <the run's id> --force`, on the PC that has the
run's `results/` folder.

**Real balancing, redispatch and intraday data (REE e·sios).** `esios_download/`
fetches the hourly REE series the viewer compares the last stages with:
balancing energy and prices (aFRR, mFRR, RR), technical-constraint and
real-time redispatch volumes, costs and causes, the net imbalance, and the
intraday auction and continuous-market prices and volumes. It needs a free
personal e·sios token, read from the environment only, never from a file:

```powershell
$env:ESIOS_TOKEN = '...'
python esios_download/find_indicators.py               # the catalogue, searchable by topic
python esios_download/fetch_esios.py                   # every series in INDICATORS, all of 2024
python esios_download/fetch_esios.py --ids 613 614     # only some series
```

Data goes to `../esios_download/` (outside the repo); months already
downloaded are cached. Indicator numbers 612–614 and 605–607 change meaning on
14 June 2024, when the six MIBEL intraday sessions became the European
auctions IDA1–IDA3 (see the comments in `fetch_esios.py`).

Coverage runs from 1 January to 29 December 2024 — see
[`docs/method_omie_full_year_conversion.md`](docs/method_omie_full_year_conversion.md)
for why, how the extended range's data was derived and validated, and what's
still known-imperfect (the CHP gas/mini-hydro split on wet days; a missing
coal minimum-generation floor).

**Solar and wind: accepted or offered (`[run].res_input`).** `Data/ES_old`
holds OMIE's day-ahead programme, i.e. the solar and wind the market
*accepted*. On days the market turned solar or wind away, that spare energy is
missing, so solar and wind never set the price and the model price does not
fall to zero. `res_input = "offered"` reads `Data/ES_old_offered` instead: the
same plus the solar and wind offered in the auction but not accepted, so the
model can curtail it itself. The default `"accepted"` keeps the old input;
load and every other input are the same in both.

```powershell
python omie_conversion/fetch_omie_bid_curves.py --from-month 2024-01 --to-month 2024-12   # OMIE bids per unit, ~230 MB, to ../OMIE_data/curva_pbc_uof/
python omie_conversion/build_res_offered.py --from-date 2024-01-01 --to-date 2024-12-29     # writes Data/ES_old_offered/
```

`build_res_offered.py` needs `../OMIE_data/unit_technology_map_merged.csv`
(unit code → technology, from `parse_unit_list.py` + `build_unit_map.py`);
`--max-bid-price X` counts only unaccepted bids at or below X EUR/MWh (default:
all). `Data/ES_old_offered` for 2024 is in the repo, so this is only needed to
rebuild it. First results, the full year 2024 with both inputs: average error
against OMIE's price 36.0 (accepted) vs 30.5 EUR/MWh (offered).

**Running on NTNU's Solstorm cluster (Linux).** `scripts/run_2024_by_month.sh`
is the bash twin of the month runner. On Solstorm (compute nodes, from the repo
root): `source scripts/solstorm_env.sh ma57` sets the modules and Julia depot
(`mumps` if HSL is not installed there), and
`scripts/solstorm_start_weeks.sh <accepted|offered> <folder> k/N`, run on each
of N nodes, deals the year's 52 weeks out over the nodes and runs them in
background lanes. `python scripts/merge_runs.py <out> <folder>` joins the weeks
into one results folder that `publish_run.py` can publish (`--runs-repo` can
point at a folder holding only spain-model-runs' `reference/` and an empty
`runs/`). The script headers have the details.

**Split runs (unit commitment over a full year).** With unit commitment on,
each day starts from the day before, so weeks run side by side would each
start from the first-day rule. A split run keeps the exact carry-over:

1. `scripts/run_markets_sequential.sh <folder>` (on Solstorm
   `scripts/solstorm_start_markets.sh <folder>`) clears the market stages only
   (no network redispatch, the slow part) chunk after chunk in order; each
   chunk writes `uc_state.json` and the next one starts from it
   (`SPAIN_UC_STATE_IN`). About 5 min per week, so 4–5 h for the year.
2. `scripts/run_redispatch_only.sh <folder> <chunk> ...` (on Solstorm
   `scripts/solstorm_start_redispatch.sh <folder> k/N` on N nodes) runs the
   network redispatch of each chunk on its own (`[redispatch] from_saved =
   "BAL"`), in parallel, into the same chunk folders. It can be started right
   away: it waits for each chunk's markets to finish.
3. `python scripts/merge_runs.py <out> <folder>` joins the chunks as usual.

Options as environment variables for step 1: `MARKUP=on` (`[costs.markup]`),
`HYDRO=<label>` (Magnus's hydro_state files for `[bellman]`, e.g.
`aligned_rc_observed`), `FROM`, `TO` (default 2024-01-01
.. 2024-12-29), `DAYS` (chunk length, 7), `GAS=on` (switches on
`[costs.gas_unit_efficiency]`, `[unit_commitment]` (gas and coal),
`[costs.coal_srmc]`, `[fleet]`, `[islands].exclude_from_market` and
`remove_isolated` (Ceuta), and lets the redispatch move coal: `[redispatch]
frozen_fuels = ["Nuclear", "Biomass"]`; other settings, e.g. `intraday_starts`,
come from `config.toml`), `RES` (res_input).
`scripts/make_run_config.jl` writes the two config copies
(`<folder>/config_markets.toml`, `<folder>/config_redispatch.toml`). Reruns skip
finished chunks; a failed market chunk stops the chain.

    GAS=on scripts/solstorm_start_markets.sh /storage/users/$USER/results/2024_gas
    scripts/solstorm_start_redispatch.sh /storage/users/$USER/results/2024_gas 1/4   # on node 1 of 4, etc.

### 2. Mid-term SDDP (hydro water values)

Generates the Bellman cuts that price reservoir hydro in the market chain.

**The cuts are already in the repository**, for the 2024 case and for both
scenarios, so you do not need to run this before a chain run — it is here to
regenerate them, or to run a scenario of your own. Re-running overwrites the
tracked files in place:

```
Data/BellmanValuesOUT_sddp4[_<label>].csv    cut coefficients
Data/Volume_Scen0_OUT_sddp4[_<label>].csv    reservoir volume trajectory
Data/TurbineSchedule_sddp4[_<label>].csv     weekly release, the daily hydro budget
Data/ExchangeSchedule_sddp4[_<label>].csv    ES-FR / ES-PT net position
```

```bash
# in config.toml: set [scenario].label to Trinity or NECPEssentials
julia --project=. midterm_sddp4.jl
```

78 weekly stages, 4 zones (ES/PT/FR/EU), 3 reservoir states, 37 climate-year
scenarios. For the 2024 case, `[bellman].bgn_date = "2024-01-01"` (moved back
from the original 2024-07-02, via 2024-01-03, to cover the full year; see the
method doc), ~16–21 minutes at 60 iterations — run it in a foreground
terminal, as a background process it ran ~3× slower on Windows. Scenario runs
may take longer. **`bgn_date` is shared with the scenarios:** the Trinity and
NECPEssentials cut files were trained with `bgn_date = "2024-07-02"`, so
retrain them before a 2035 run. Writes `Data/BellmanValuesOUT_sddp4_<label>.csv`
plus the volume, turbine and exchange schedules, and
`Data/midterm4_effective_inputs_<label>.csv` — the merged capacity/cost table
actually used, worth inspecting.

### 3. Market chain for 2035

```bash
# in config.toml: [scenario] label = "Trinity",  empire_dir = "Data/2035/Trinity"
#                 [weeks] enabled = true
julia --project=. run_market_chain.jl
```

Clears the five market stages and then the AC or DC redispatch
(`[redispatch].power_flow`) over the sampled multi-week horizon, with a joint
ES/PT/FR/EU day-ahead. Writes `results/<label>/`. Expect 1–3 hours.

Switch scenario by setting **both** `[scenario].label` and
`[scenario].empire_dir`.

**Full year (2035 reference run, branch `2035-reference-run`).** The config
runs Trinity over all 52 weeks from 1 January with weather year 2015
(`Data/sample_weeks_2015_year.csv`, written by hand: 2015 has average reservoir
inflow and close to average sun and wind of 2015–2019), and `[crossborder]` off
(the 4-zone day-ahead sets the exchange). First retrain the Trinity cuts with
`midterm_sddp4.jl` (the shipped ones assume `bgn_date` 2024-07-02).
`SPAIN_DAYS` picks days out of the week sample, so the year runs as one-week
chunks in parallel, e.g. on Solstorm
`scripts/solstorm_start_weeks.sh accepted <folder> k/N` (the res_input argument
is unused in weeks mode), then `scripts/merge_runs.py`. The chunks are
independent: scenario runs have no unit commitment. 2024 has 29 February and
2015 does not, so from March the weather is one day ahead of the date.

**CO₂ cost in the scenarios (branch `2035-improvements`).** The EnVis
`Generator_CO2Content.tab` in `Data/2035` is tCO₂ per GJ of **fuel** (CCGT and
OCGT both 0.0558, the IPCC factors), so the CO₂ adder is
(3.6/η)·content·price, as in EMPIRE itself (OpenEMPIRE user guide §4.3).
`[scenario].co2_content_basis = "fuel"` does that with the efficiencies in
`[scenario.efficiency]` (CCGT 0.56, OCGT 0.425, coal 0.435 from EMPIRE; the
rest from OpenEMPIRE's default table); `"electricity"` is the original
3.6·content·price. 2035 costs, Trinity / NECPEssentials: CCGT 62.4 / 173.4
(was 52.5 / 115.3), coal 68.2 / 303.9 (was 40.5 / 142.3) €/MWh, so coal is no
longer cheaper than gas in Trinity. Retrain the scenario cuts after changing it.

**Which CCGTs close (branch `2035-improvements`).** EMPIRE gives CCGT capacity
per region and builds no new CCGT by 2035 in either scenario; its existing
fleet shrinks by one factor everywhere (×0.838 to 20,021 MW). With
`[scenario.retirement] ccgt = "oldest_first"` (nodal only) whole units close
instead, oldest first by build year (GEM, `Data/gas_unit_efficiency.csv`),
until EMPIRE's national total is met; the unit crossing it is shrunk. Units
under 100 MW stay at their 2024 size; the Balearic plants (`empire_regions`)
take EMPIRE's island total, 994 → 739 MW. 2035: 14 units built 2002–2004
close (6,457 MW), Palos G0379 387 → 200 MW.
The list is written to `results/<run>/ccgt_fleet.csv`; `"even"` is the
original scaling. Our 2024 list has 26.9 GW of CCGT against EMPIRE's 23.9 GW
start (EMPIRE's regions are our units × 0.888), so 6.9 GW are removed in all.

**Gas efficiency per plant in the scenarios (branch `2035-improvements`).**
`[costs.gas_unit_efficiency]` now also works in scenario runs: EMPIRE's single
CCGT cost is taken to be at η = 0.56 (`[scenario.efficiency].GasCCGT`) and
rescaled per unit with the same efficiency file as 2024, fuel and CO₂ with
0.56/η, the variable O&M (4.68 €/MWh) unchanged. 2035 costs at η 0.56 / 0.58 /
0.60: Trinity 62.4 / 60.4 / 58.6, NECP 173.4 / 167.5 / 162.1 €/MWh; after the
oldest-first closures 6.6 / 12.1 / 1.2 GW remain in each class. OCGTs, the CHP
block and the mid-term SDDP keep the single CCGT cost.

**Mark-ups in the scenarios (branch `2035-improvements`).** `[costs.markup]` now
also runs in scenario (weeks) runs. Their study days carry 2024 dates, so the
2024 tax quarters and `rsi_file` are not read: the tax is `scenario_tax` (0 —
IVPEE at 0 % from 2028, RDL 18/2026) and there is no RSI yet, so no gas
mark-up. Coal keeps the 2024 constant `L_coal = 0.188` (our assumption):
2035 coal Trinity 68.2 → 84.0, NECP 303.9 → 374.2 €/MWh in the market stages.
Gas mark-up from the model's own RSI (`scenario_rsi_source = "model"`): no
owner data is needed, since the largest firm held a near-constant 21.4 % of
OMIE's offered MW in 2024, so RSI = rsi_offset + rsi_scale × (1 − 0.214) ×
offered MW / load (offered = the units' pmax in the market stage, without the
French imports and the SLACK backstop). Calibrated on 2024 (the 15th of every
month, 288 hours) to OMIE's mean and spread: −1.013 + 1.110 × …; mean L_gas
0.019 vs 0.020, L_gas > 0.05 in 20 % vs 17 % of hours; the tight hours within
a day match on 10 of 12 days. `markup_hours.csv` logs RSI, offered MW and load
per hour.

**Island plants in the scenarios (branch `2035-improvements`).** As in 2024
(`[islands]`), the Balearic plants get 0 MW in the market stages and run only
in the redispatch, and Ceuta's plant is left out (no Ceuta demand in the data).
Unlike OMIE's series, EMPIRE's load and solar/wind include the islands
(ES532: 3.8–4.3 TWh, 0.9–1.3 GW solar in 2035), so scenario runs share the
solar/wind series over all units (`prepare_network(; inputs_peninsular =
false)`) and do not rescale coal; with the 2024 rule the island share
(~1.9 % of solar) was counted twice. The Mallorca link is 277 MW in the grid
vs 400 (Trinity) / 587 MW (NECP) in EMPIRE — to check in a test run.

**Unit commitment in the scenarios (branch `2035-improvements`).** The gas/coal
on/off with start costs, minimum load, min up/down and the minimum-income check
([unit_commitment], as with GAS=on in 2024) now also runs in scenario runs.
EMPIRE gives no gas price, so the start gas (1.5 MWh/MW) is priced from its
CCGT cost: gas + CO₂ per MWh of gas = (cost − vom) × 0.56 — 32.3 €/MWh in
Trinity, 94.5 in NECP, one value for the run — giving 106 / 199 €/MW per start
incl. wear (57.4 €/MW). Coal runs at full size with its own on/off and may be
moved in the redispatch (`frozen_fuels = ["Nuclear", "Biomass"]`). With unit
commitment the weeks are no longer independent: run the year with the market
stages in order (`scripts/run_markets_sequential.sh`, which passes
`uc_state.json` on) and the redispatch in parallel
(`scripts/solstorm_start_redispatch.sh`), GAS=off since this config already has
the switches.

### 4. Grid reinforcement

When the market stages clear but the redispatch reports `LOCALLY_INFEASIBLE`,
this turns the infeasibility into a ranked, sized list of lines to expand. The
method is documented in
[`docs/method_grid_reinforcement_identification.md`](docs/method_grid_reinforcement_identification.md).

One command runs the whole loop — diagnostic, sizing, and validation:

```bash
bash scripts/run_reinforcement.sh NECPEssentials 10 2 1.0
#                                  scenario  intra n_weeks inter
```

It runs the uncongested-intrazonal DC diagnostic, derives
`reinforcement.csv` (each line's required rating as a fraction of nameplate),
then re-runs the chain with that list loaded and every diagnostic multiplier
back at 1.0, and reports the feasible-hour count. If hours remain unsolved it
prints them and exits non-zero — raise the intrazonal multiplier and repeat.

The validation step is not optional: flows redistribute once limits bind again,
so the sizing read off the uncongested solve is only first-order.

To run the pieces separately:

```bash
bash scripts/run_reinforcement_diag.sh NECPEssentials 10 2 1.0   # steps 1-5
julia --project=. scripts/make_validation_config.jl NECPEssentials <list.csv> 2 DC
```

`Data/trinity_line_reinforcement_gt0.8.csv` is a list previously derived **for
Trinity**. It is scenario-specific — applied elsewhere it reinforces lines that
scenario never overloaded. `[redispatch].extra_line_scale_file` defaults to
empty for this reason.

## Data

| Path | What |
| ---- | ---- |
| `Data/Bus_Data.csv`, `lines.csv`, `transformers_reactance.csv` | bus-level network topology |
| `Data/Generation.csv`, `Storage.csv`, `power_unit_tech_params.csv` | unit fleet, ramp rates, tech parameters |
| `Data/ES_old/{Solar,Wind,load}/` | 2024 MW baselines; column `-12` is the day-ahead vintage. 366 days (2024-01-01 to 2024-12-31) — see `docs/method_omie_full_year_conversion.md` |
| `Data/ES_old_offered/{Solar,Wind}/` | the same baselines plus the solar and wind offered in OMIE's day-ahead auction but not accepted, 2024-01-01 to 2024-12-31; read when `[run].res_input = "offered"` (`omie_conversion/build_res_offered.py`) |
| `Data/ES/{Solar,Wind Onshore,load}/` | per-gate forecast-update factors (`DA,ID2,ID3,CID,BE`), 366 days of 2024 in Spanish local time, generated by `forecast_updates/run_spain.py` (Koks' forecast-update model, floor method) — see the method doc's "Forecast-update factors" |
| `Data/ts/EDF__*-ES__*.csv` | EDF load factors and hydro coefficients, 37 climate years 1982–2018. The climate years these files share define the SDDP's scenario set. Run-of-river drives the ES RoR units; inflow is used only when `[midterm4].es_inflow_source = "edf"`. The wind and PV load-factor files are read for the climate-year set only — availability comes from the EMPIRE series below |
| `Data/ts/Profile-Iberia.csv` | ES load shape for the SDDP |
| `Data/ts/EMPIRE/` | hourly NUTS3 weather series the SDDP reads for every run, 2024 and scenario alike. Byte-identical to each scenario's own `ScenarioData/` copy, which is where the market chain takes the same series |
| `Data/2035/<scenario>/` | the EMPIRE run: installed capacity, marginal costs, NTCs, and the ScenarioData weather |
| `Data/OMIE/` | observed 2024 prices and generation, for validation |

Only the EMPIRE files the model actually reads are included (15 per scenario).
The full EMPIRE runs, and the GoRES and REPowerEU++ scenarios, are not on this
branch.

`results/` is gitignored — every workflow regenerates it.

## Known limitations

- **Renewable capacity factors are national, not regional.** The
  `ScenarioData/{solar,windonshore}.csv` files carry per-NUTS3 CF columns, and
  `week_profiles.jl` uses them to build the national MW series correctly
  (weighted by each region's installed capacity). But
  `data_preparation.jl:541` then spreads that national availability over buses
  pro-rata by installed capacity, so **within any hour every Spanish solar unit
  sees the same CF**, and likewise for wind. NUTS3 resolution survives in *where*
  capacity sits (`[scenario].disaggregation = "nodal"`), not in *when* it
  generates. Since spatially correlated renewables are a main driver of corridor
  loading, this likely understates congestion.
- The 2035 gate forecast factors are 2024 vintages, i.e. forecast quality per MW
  is assumed unchanged.
- The reinforcement sizing assumes symmetric thermal limits, and is only
  meaningful once the binding mechanism has been confirmed thermal rather than
  voltage — see step 2 of the method doc.
- **30–31 December 2024** have every input since 2026-10-29 (forecast
  factors from ENTSO-E data into January 2025); runs published before that
  date stop on 29 December (364 days). See the method doc's "All 366 days".
- **Water values are a coarse staircase.** With 60 SDDP iterations the
  binding-cut water value steps (e.g. 36.8 → 52.9 EUR/MWh) across small
  volume changes, so a retrain can move a day's intraday/balancing prices by
  ~15 EUR/MWh (8 July after the 2024-01-01 retrain) while leaving DA, ID2
  and ID3 unchanged.
- **Forecast factors in low-output hours are a modelling choice.** `Data/ES`
  uses `1 + (gate − DA) / max(DA, 5 % of installed capacity)` instead of
  upstream's plain ratio, which exploded when the DA-gate forecast was near
  zero; days without ENTSO-E's day-ahead forecast get no forecast update.
  See the method doc's "Forecast-update factors".
- **CHP gas and mini-hydro split is uncertain on wet days.** Per-day
  `gas_mw` is the remainder of OMIE's cogeneration/waste/mini-hydro group
  after the waste and mini-hydro blocks, which reproduces both reference
  days (2,260 / 2,920 MW) and keeps the group total exact on every day. But
  mini-hydro (ENTSO-E hydro − OMIE hydro) is only an upper bound, so on wet
  spring days it runs high and gas runs correspondingly low — 13 days below
  1,500 MW, down to 30 MW on 2024-04-06. Prices are barely affected; the
  gas/hydro split, flexibility below the 22 EUR/MWh gas offer and CO₂
  accounting are. See `docs/method_omie_full_year_conversion.md`.
- **Coal has no technical minimum-generation floor, unlike nuclear**
  (`[da].nuclear_min_gen_frac`). Checked against real OMIE data for the
  8–14 April 2024 test week: real coal ran a small, consistent ~245 MW
  overnight (00:00–02:00) every night and zero the rest of the day — a
  pattern consistent with 1–2 units held at a technical minimum rather than
  cycling off — while the model dispatched zero coal for the entire week.
  The per-day coal *availability* calibration itself checks out (244 MW
  computed vs. ~245 MW real peak); it's the dispatch logic, not the
  capacity figure, that's missing this constraint. Not yet fixed — flagged
  for a decision on whether to add a `coal_min_gen_frac` mirroring the
  nuclear one.
- **The AC redispatch has a small, structural non-convergence rate**,
  independent of input data quality: 5 of 168 hours (~3%) in the April test
  week reported `LOCALLY_INFEASIBLE` — confirmed via the Ipopt logs to be
  the solver getting stuck at a point of local infeasibility on a genuinely
  hard nonconvex instance (steep evening solar-to-demand ramp hours
  recurred among the failures), not a real capacity shortfall. Re-running
  the same week after a full data-pipeline rewrite (see below) reproduced
  the identical 5 failing hours, confirming this is a solver
  characteristic, not a data problem.
  *Update 2026-10-08:* in the 2024 runs every failed AC hour had more than
  about 2.7 GW to or from France, and those hours were genuinely infeasible
  with the fixed border split (DC is infeasible too); `crossborder_split =
  "country_total"` solves them (see "Cross-border exchange" below). Whether
  the April-week hours had the same cause was not checked.

---

The sections below document the model itself: the market stages, cross-border
handling, storage, reactive compensation and the network model.

Multi-hour AC OPF of the Spanish peninsular transmission grid, driven by an
in-house market chain (day-ahead → intraday gates → continuous intraday →
balancing → network redispatch). Configuration lives in `config.toml`; the
network is assembled in `data_preparation.jl` and solved in `run_market_chain.jl`.

## Market chain stages

The day is cleared by a sequence of markets, each refining the previous one as
the load/wind/solar forecast is updated, and the final schedule is then made
network-feasible by the AC redispatch. Every market stage is a **copper-plate**
economic dispatch (one system-wide power balance per hour, no network limits)
with reservoir hydro coupled across the 24 hours through the Bellman cost-to-go;
the redispatch is the only stage with a full AC network.

| # | Stage | Forecast column | Formulation | `config.toml` |
| - | ----- | --------------- | ----------- | ------------- |
| 1 | **Day-ahead (DA)** | `DA` (= ES_old `-12` baseline) | clears all 24 h from scratch | `[da]` |
| 2 | **Intraday ID2** | `ID2` | re-clears all 24 h, anchored to DA | `[id2]` |
| 3 | **Intraday ID3** | `ID3` | re-clears the last 12 h (12–23), anchored to ID2 | `[id3]` |
| 4 | **Continuous intraday (CID)** | `CID` | rolling gates 1 h before delivery, anchored to ID3/ID2 | `[cid]` |
| 5 | **Balancing (BAL)** | `BE` | re-clears all 24 h, anchored to CID | `[balancing]` |
| 6 | **Redispatch (RD)** | — | AC or DC OPF (`[redispatch].power_flow`), anchored to BAL | `[redispatch]` |

The forecast columns live in the new `Data/ES/<resource>/` files; actual MW at
each stage is `ES_old "-12" baseline × stage scale-factor` (sampled-week
scenario runs instead use the EMPIRE ScenarioData weather as the DA baseline
with the dated `Data/ES` factors on top — see `[weeks]`).

**4-zone DA (sampled weeks)**: in `[weeks]` mode the day-ahead is a **joint
ES/PT/FR/EU clearing** (`foreign_zones.jl` + the `foreign` block in `da.jl`):
the foreign zones are per-tech aggregates of the EMPIRE scenario fleet coupled
on the PT–ES–FR–EU chain by NTC-bounded flow variables, with the ES–FR/ES–PT
limits calculated offline by `ntc_capacity.jl`. For every hour it solves a
zero-exchange DC reference case, applies a fixed downward-headroom GSK for
imports and an optimised corrective-redispatch GSK for exports/transit,
finds four asymmetric directional limits, and tests every joint ES–FR/ES–PT
corner to prevent an individually valid pair of limits from admitting an
undeliverable FR→ES→PT transit. A further `[weeks.ntc].reliability_margin` is
then applied. The DA still receives only four scalar NTC bounds—no Spanish
branch or PTDF constraint enters market clearing.

The cleared hourly ES–FR/ES–PT net positions are **fixed** for every later gate
and the redispatch. Their border-bus allocation is also fixed using the
scenario border ratings; border buses cannot reverse independently and there
is no countertrade feasibility slack. Capacity diagnostics are cached in
`results/<label>/hourly_ntc.csv`; exchange, the applied directional limits and
zonal prices are written to `results/<label>/xb_flows.csv`. Set
`[weeks.ntc].enabled=false` to use the legacy symmetric
`[weeks].xb_ntc_margin` fallback.

## Cross-border exchange (2024 path)

**The Spanish load series already contains the net export.** `Data/ES_old/load`
column `-12` is ENTSO-E total consumption for Spain, and
`Data/OMIE/actual_generation_*.csv` balances its generation columns plus the FR
import column against exactly that series — to 0.0 GWh, in all 48 study hours,
with no Portugal term at all. Exports must therefore be **relocated** to the
border, never **added** to the balance; adding them injects ~60 GWh/day of
demand that does not exist and dumps all of it on CCGT.

What was wrong was only the *location*: the export was spread over the 1 227
Spanish load buses in proportion to demand, so the AC redispatch saw 5–10 MW on
the Portuguese border lines against a real 0.7–3.9 GW export, and exactly 0 MW
on the French ones in the six export hours of 8 July.

`[crossborder].export_at_border = true` subtracts the export from the
distributed Spanish load and places it as a fixed withdrawal at the FR/PT
terminal buses, starting from a split by line thermal rating (see below). Total
load is unchanged, so the copper-plate gates clear identically (verified to the
euro) and only the redispatch differs. Full derivation and evidence in
[`docs/method_export_relocation.md`](docs/method_export_relocation.md).

**How the exchange is split over the border buses** — `[redispatch].crossborder_split`:

- `"country_total"` (the default since 2026-10-08): each country's exchange
  stays fixed hour by hour, but the AC redispatch chooses each border bus's
  share, each within its line rating × `line_rating_factor` and all in the same
  direction, with a small penalty for moving away from the rating split. The
  market stages are unchanged; `run_info.json` records the setting.
- `"fixed"`: each border bus keeps its share by line rating. Hours with more
  than about 2.7 GW to or from France are then infeasible: the 225 kV Arkale
  line gets about 9 % of the exchange, and the 300 MVA transformer behind it
  (`TR_65a15878`, 240 MW with `line_rating_factor` 0.8) cannot carry it. That
  is about 12 % of the hours of 2024.

With `"country_total"`, May (744/744) and September (720/720) 2024 solve every
AC hour; May solved 606 of 744 with `"fixed"`.

In `[weeks]` mode this does not apply: the ES demand comes from EMPIRE
ScenarioData and carries no exchange, so the 4-zone DA's cleared export is a
genuine addition.

## Nuclear availability

Thermal units carry no availability derating by default — `pmax = capacity_mw` —
so the nuclear fleet would otherwise sit on the bar at its full nameplate every
hour of every day. `[da].nuclear_availability` scales nuclear `pmax` by the
fraction of the fleet actually available (planned refuelling + forced outages);
`[da].nuclear_min_gen_frac` then acts as a floor on that *available* capacity
rather than on the nameplate.

Because a single annual factor cannot match two days that sat at very different
availability, `[da.nuclear_availability_by_date]` overrides it per study day:

```toml
[da]
nuclear_min_gen_frac = 0.8
nuclear_availability = 0.85          # default for unlisted days

[da.nuclear_availability_by_date]
"2024-07-08" = 0.93
"2024-12-02" = 0.69
```

The two 2024 figures are taken from the OMIE cleared programme against the
7 408 MW nameplate in `Data/generations.csv`. (TOML requires the sub-table to
come after every scalar key of `[da]`.) `[da.coal_availability_by_date]`
follows the identical pattern against the 2 900 MW coal nameplate. Both
tables are now populated the same way for all 364 days in the generated
range (`omie_conversion/add_nuclear_coal_calibration.py`), not just the two
reference days shown above.

## Gas plants: efficiency, unit commitment, minimum-income check

Three switches in `config.toml`, all **off by default** (2024 path only, they
need `[costs.gas_srmc]` on). Sources are also in the comments of
`config.toml`, `unit_commitment.jl` and `scripts/build_gas_unit_efficiency.py`.

**1. One efficiency per CCGT** (`[costs.gas_unit_efficiency]`).
`scripts/build_gas_unit_efficiency.py` writes `Data/gas_unit_efficiency.csv`:
each Gas/Combined_cycle unit's build year from Global Energy Monitor, *Global
Oil and Gas Plant Tracker*, August 2026 release (CC BY 4.0; the .xlsx sits next
to the repo, not in it), and an efficiency by ENTSO-E category (ERAA 2025 /
TYNDP 2026 Data Collection Guidelines, p. 6): present 1 = 0.56, present 2 =
0.58, new = 0.60. Each unit is then priced
`(P_gas + 3.6·ef·P_CO2) / eta_u + vom` (`fuel_prices.jl`, `gas_srmc_eta`).

**2. Unit commitment in the day-ahead** (`[unit_commitment]`). CCGTs ≥ 100 MW
are off, or between minimum load and max; each start costs money; minimum up
2 h, down 6 h. The DA is a MIP; the price comes from an LP re-solve with the
on/off fixed. The state at midnight carries over to the next study day; ID2,
ID3, CID and BAL keep the DA on/off as bounds (they cannot start a unit).
- Min up/down, minimum load 48 % (1x1) / 25 % (2x1): Intertek for WECC (2020),
  *Update of Reliability and Cost Impacts of Flexible Generation on
  Fossil-fueled Generators*, Table 2 (Typical CC).
- Start wear 52 $/MW (Table 4, warm, median, 2020 $) × 1.1953 (WECC 2020→2024
  inflator) ÷ 1.0824 (ECB 2024 USD per EUR) = 57.4 €/MW, plus start fuel
  1.5 MWh gas per MW (DIW Data Documentation 68, Table 25) at the day's gas +
  CO2 price → about 129 €/MW per start at 2024 averages.

**3. Minimum-income check** (`[unit_commitment].mic_check`). As Spain's
day-ahead cleared in 2024: a unit whose day's income does not cover its
starts × start cost + its €/MWh cost is removed, largest €/MWh gap first (OMIE
Reglas de funcionamiento §6.3.1.2), and the day re-cleared; removed units that
would then profit are tried back one at a time (EUPHEMIA Public Description
§7.7). At most `max_rounds = 100` clears per day (default of the Comillas
iberian-day-ahead-market-simulator). Log: `results/uc_rounds.csv`; the
commitment itself: `results/uc_commitment.csv`. Income is compared with each
hour's own cost (costs differ by hour with `[costs.markup]`), and a removal
after which the day has no feasible solution is undone and the unit kept
(`remove_infeasible_kept` in the log); the intraday-start check does the same.

**Assumptions (ours, not from a source):**
- **Units ≥ 700 MW are "2x1"** (two gas turbines + one steam turbine) and get
  the 25 % minimum load; all others 48 %. Our data has no plant layout; the
  54 CCGTs ≥ 100 MW split into 43 units of 200–435 MW and 11 of 782–859 MW with
  nothing between (~400 MW is a typical 1x1, ~800 MW a typical 2x1).
- Build year → ENTSO-E category: 2001–05 → 0.56, 2006–10 → 0.58, 2011+ → 0.60.
  ENTSO-E itself does not assign categories by build year.
- Units under 100 MW (mostly industrial cogeneration) keep 0.56 and no on/off.
- One start type ("warm"); the start fuel's CO2 is paid.
- **First day of a run (or after a gap in the study days): free initial
  state.** The model itself chooses which units are on at 00:00: a unit it
  runs in hour 1 counts as already on (no start cost in hour 1), units it does
  not need are off, and minimum up/down times are not enforced from before
  midnight. Every later day starts from the state at the end of the day
  before. Only day 1 is affected; a split run (below) passes the state on
  between chunks, so in a full-year run only 1 January uses this rule.

**Coal** (`[unit_commitment.coal]`, `[costs.coal_srmc]`, `[fleet]`). With
`[unit_commitment]` on, every coal unit ≥ 35 MW is committed by the same rules,
with Intertek's (2020) coal classes by installed MW: small 35–299 MW (min up
12 h, down 6 h, min load 40 %, wear 112 $/MW), large 300–900 MW (12 h, 8 h,
35 %, 64 $/MW); start fuel 5.7 MWh per MW (DIW 68, Table 25). Assumption: all
Spanish coal units are subcritical. `[costs.coal_srmc]` prices coal per
quarter from the German import price (BAFA/VDKI via AG Energiebilanzen,
2024 Q1–Q3; Q4 = Q3, our assumption) plus the daily EUA, eta 0.435, VOM 3.3
(ENTSO-E ERAA 2025). `[fleet]` removes the coal plants that were closed in
2024 (As Pontes, La Pereda; no OMIE bid all year). Sources in `config.toml`.

**Intraday starts** (`[unit_commitment].intraday_starts`, off by default). In
ID2 and ID3 a unit that is off may start (units on stay on) if it earns its
start cost and €/MWh cost over its new hours — the cost-based analogue of the
block orders the intraday auctions allow (OMIE Reglas IDA 2024, Regla 39). The
next day then starts from the ID3 state. Effect in the December test week:
small (ID2 −0.5, CID −1.4 €/MWh on average).

**Generation tax and mark-ups** (`[costs.markup]`, off by default; `MARKUP=on`
in the split-run scripts). In the market stages every taxed plant (gas, coal,
nuclear, biomass, oil) bids cost ÷ (1 − tax), with Spain's 7 % tax on the value
of electricity production (IVPEE, Ley 15/2012; 2024: 3.5 % in Q1 and 5.25 % in Q2
after Real Decreto-ley 8/2023). Wind and solar bid about 0, so the tax does not
change their bids; the [chp] blocks are calibrated real bids that already
include it; hydro, which bids its water value, is left untaxed (a
simplification: real hydro owners pay the tax too). Gas and coal also get a mark-up: bid = cost ÷
(1 − tax) ÷ (1 − L). For gas, L depends on how tight the hour is, measured by the
Residual Supply Index RSI = (offered capacity − the largest firm's offered
capacity) ÷ demand (Sheffrin 2002; Newbery 2008). L(RSI) is the median Lerner
index (bid − cost) ÷ bid of real 2024 OMIE gas bids near the price per
RSI interval of 0.1, over the model's own cost incl. tax, interpolated
linearly and kept between 0 and 0.5 (`Data/markup/markup_table_2024.csv`, built
by `omie_conversion/markup_rsi.py` and `scripts/build_markup_table.py`). Gas:
0.19 in the tightest hours, falling to 0 at RSI ≈ 1.83. Coal bids do not follow
RSI (interval medians 0.18–0.23), so coal gets one constant, `L_coal = 0.188`,
the median over all 2024 coal hours near the price. For 2024 the hourly RSI is read from
OMIE data (`Data/markup/rsi_2024.csv`); computing it from the model's own inputs
(needed for 2035) is not built yet. Each run writes `results/markup_hours.csv`
(RSI, tax, L per hour). The same gas shape was found in 2018, 2019 and 2023
bids in tight hours.

**Day by day.** The market stages run day by day (DA → ID2 → ID3 → CID → BAL
for one day, then the next day), so each day's DA starts from the state the
previous day ended in.

**Tests.** 8 Jul + 2 Dec 2024: switches off give identical results; switched
on, the DA commits only 0–2 CCGTs because the model's DA uses about twice the
real hydro (2 Dec: 167 vs OMIE 88 GWh). 11–17 Dec 2024, market stages, all
gas/coal switches on: carry-over, later-gate bounds and the minimum-income
check work (0 bound violations); DA error vs OMIE 36.3 → 33.9 €/MWh with coal
on/off and coal cost, → 18.9 €/MWh with `[costs.markup]` (mean price 95 → 116,
OMIE 129). With coal on/off, coal frozen at its market output in the redispatch
made night hours infeasible (the northern grid cannot take full-size Asturian
coal at night; 5 of 48 AC hours on 11–12 Dec); with coal redispatchable all
hours solve and coal is lowered by about 430 MW in Asturias. Split runs on
Solstorm: 1–14 Jan 2024 in two weekly chunks, 8 min per week for the markets.

## Storage (pumped hydro and Li-Ion BESS)

Both storage families are held to an **intra-day SOC window plus a daily energy
balance** in every market gate (`solve_da`, `da.jl`): starting half-full, the
state of charge must stay inside `[0, E]` and return to its opening level by the
end of the day. A store therefore only *shifts* energy within the day — it never
supplies net energy. This matters because a store's variable cost is near zero
(pumped hydro is 0.036 EUR/MWh in `generation_cost_pypsa_2024.csv`): without the
energy limit the LP runs the whole fleet flat out and it silently becomes the
cheapest baseload on the system.

| | Power bounds | Reservoir `E` | Round trip |
| - | - | - | - |
| Pumped hydro | `pmin = −pmax` (negative `pg` = pumping) | national figure from `Data/Storage.csv`, split pro-rata on unit power | `PUMPED_ROUND_TRIP_EFF` = 0.75 |
| Li-Ion BESS | `pmin = −pmax` | per-unit, from the EMPIRE scenario | lossless |

Units with a round-trip efficiency below 1 split `pg` into non-negative
discharge/charge legs so the loss is charged to the reservoir
(`drawdown = p_dis/η_d − p_chg·η_c`, `η_d = η_c = √η_rt`). Running both legs at
once always drains the reservoir on net, so the LP never does it and no
complementarity constraint is needed. Lossless units keep the original
single-variable form.

The **redispatch** stage has no SOC constraint — it solves hour by hour, so
storage there is free within its power band and held near its market schedule by
the anchor term only.

Each intraday and
balancing gate is an **adjustment** market, not a fresh re-clear: it minimises
dispatch cost first (merit order), then — among cost-optimal solutions —
minimises total movement from the previous gate's schedule, so flexible units
only move to cover the genuine net forecast change. Nuclear is frozen at its DA
dispatch from ID2 onward.

**Market prices** are written to `results/<label>/market_prices.csv` (long
format: `date, hour, stage, price_eur_mwh`) — the marginal price of the ES
copper-plate balance at each gate. They are read from the *cost* solve: the
lexicographic pass that follows replaces the objective with total movement, so
after it the same duals price a MW of movement rather than a MWh of energy. A
gate only prices the hours it actually trades, so ID3 contributes hours 12–23 and
each rolling CID gate contributes the single hour it commits.

**Balancing (stage 5)** is the final adjustment market, cleared after the
continuous intraday and just before the redispatch. It reads the probabilistic
`BE` column of the load/solar/wind files and adjusts the CID schedule with the
same anchored, minimum-movement formulation as the intraday gates. Its cleared
schedule — and its `BE` profiles — are what the redispatch is then anchored to
and built on (the redispatch falls back to CID when `[balancing].enabled =
false`). Per-stage cleared schedules and profiles are written to
`results/{da,id2,id3,cid,bal}_dispatch.csv` and `…_profiles.csv`.

## Shunt reactors (EHV line-charging compensation)

### Why
Every AC line is modelled as a full π-model with shunt charging susceptance
(`b_fr`/`b_to`, derived from each line's `c_per_length` in `data_preparation.jl`).
Across the ~48 000 km of 400/220 kV circuits this charging **generates roughly
21 GVAr** of reactive power at nominal voltage (≈ 17 GVAr from the 400 kV lines
alone). With nothing to absorb it, the OPF pushes that reactive power onto the
generators and bus voltages ride against the upper band — physically the job of
**shunt reactors**, which the real grid operates for exactly this purpose.

PowerModels reads shunts only from the network `shunt` component dict (bus-level
`gs`/`bs` fields are ignored), so the reactors are attached there as proper
shunt elements with **negative susceptance** (`bs < 0`), i.e. inductive /
reactive-absorbing.

### Installed fleet (data source)
The installed peninsular shunt-reactor capacity is taken from **Red Eléctrica de
España, Boletín Mensual de diciembre 2024**
(<https://www.ree.es/es/datos/publicaciones/boletines-mensuales/boletin-mensual-diciembre-2024>):

| Voltage group            | Installed | Units |
| ------------------------ | --------: | ----: |
| Peninsular 400 kV        | 11 750 MVAr | 80 |
| Peninsular ≤220 kV       |  3 722 MVAr | 55 |
| **Peninsular total**     | **15 472 MVAr** | **135** |

The Balearic and Canary systems are non-synchronous and **excluded** — only the
peninsular fleet is modelled, matching the network. (These totals are ~70 % of
the 400 kV charging and ~85 % of the ≤220 kV charging, consistent with the
standard EHV "≈80 % compensation" planning rule.)

### Disaggregation mechanism
The aggregate fleet is distributed to individual buses **in proportion to the AC
line charging connected at each bus** (`add_reactor_shunts!`):

1. Each bus is classified into a voltage group: `base_kv ≥ 380 kV` → **400 kV**,
   otherwise → **≤220 kV**.
2. The charging connected at a bus is the sum of the half-charging of its
   incident AC lines (`b_fr` at the from-bus, `b_to` at the to-bus). Transformers
   and HVDC links contribute nothing.
3. Within each group `g`, a bus receives
   `reactor = fleet[g] × (bus charging / total group charging)`, so the group
   totals reproduce the table above and reactors land where the charging is
   actually generated.

The per-bus **installed** result (the full 100 % fleet) is cached in
**`Data/reactors.csv`** with columns:

| column | meaning |
| --- | --- |
| `bus_id` | bus identifier |
| `base_kv` | bus nominal voltage |
| `voltage_group` | `400kV` or `<=220kV` |
| `connected_charging_mvar` | line charging connected at the bus (MVAr @ 1.0 pu) |
| `reactor_installed_mvar` | allocated installed reactor capacity (MVAr) |

On later runs the file is **read back as the model input** instead of being
recomputed — so the disaggregation is fixed and reproducible. **Delete
`Data/reactors.csv` to regenerate it** (e.g. after changing the line data or the
fleet totals in `data_preparation.jl`).

### Configuration
Controlled in `config.toml`:

```toml
[reactors]
enabled        = true     # attach the reactor shunts to the AC network
in_service_pct = 100.0    # percent of the installed fleet that is energised
```

`in_service_pct` is the single knob requested for studies: it scales every
bus's reactor before it is added to the network (`bs = -installed × pct/100 /
baseMVA`). `100` energises the full fleet, `0` disables it (equivalent to
`enabled = false`), and intermediate / >100 values let you sweep how much
compensation is in service — emulating switched reactors without turning the AC
OPF into a mixed-integer problem.

## Generator reactive capability (per fuel)

Reactive limits are technology-specific, enforced in every redispatch stage
(the anchored hour-by-hour solves and the Bellman-coupled multi-hour solve):

- **Synchronous units (Nuclear, Gas, Coal, Oil, Biomass, Hydro)** — apparent-power
  capability circle
  ```
  P_g² + Q_g² ≤ S_rated²,   S_rated = installed MVA / rated_power_factor
  ```
  `S_rated` is sized on **installed** nameplate MVA (a synchronous machine's MVA
  rating is fixed regardless of output, so it can supply reactive even at low MW).
  Convex (second-order cone) → Ipopt solves it as an NLP. This replaces the old
  `±Pmax` box that let a unit reach PF 0.707 at full output.

- **Inverter-based Wind / Solar** — a grid-code reactive cap tied to **actual**
  output:
  ```
  |Q_g| ≤ tan(acos(renewable_power_factor)) · P_g
  ```
  (linear). Sizing on actual P, not nameplate, prevents a heavily-derated farm
  (e.g. 38 MW out of 100 MW installed) from parking at a very low PF — which an
  installed-MVA circle would otherwise permit.

```toml
[generators]
apparent_power_limit   = true   # enforce the limits; false RELAXES to the ±Pmax box
rated_power_factor     = 0.90   # synchronous: S_rated = installed MVA / this
renewable_power_factor = 0.95   # wind/solar: |Q| ≤ tan(acos(this))·P
```

Set `apparent_power_limit = false` to drop all of these (revert to the `±Pmax`
box) if the full model becomes too hard to solve.

## Load reactive demand

Each load is given a reactive demand `qd = pd · tan(acos(power_factor))`, where
`power_factor` is the **net** power factor the transmission grid sees at the load
bus. Distribution-level PF correction (capacitor banks, large-consumer pf
requirements) is assumed already applied below the model boundary, so this is the
residual reactive the transmission network must carry.

```toml
[load]
power_factor = 1.0     # 1.0 ⇒ active-only load; 0.98 ⇒ small lagging draw; lower ⇒ more reactive
```

This interacts directly with the reactors: at `power_factor = 1.0` the loads draw
no reactive, leaving the full line charging for the **reactors** to absorb; at a
lower PF the load reactive (~11.5 GVAr at 0.95) soaks up much of the charging
itself, so less reactor capacity is needed. Tune `[load]` and `[reactors]`
together. (Reactive shunts must live in the network `shunt` dict — PowerModels
ignores bus-level `gs`/`bs`.)

## Generator AVR voltage band

### Why
A cost-/loss-minimising AC OPF has no incentive to keep voltages near nominal —
left to itself it rails almost every bus up to the upper voltage limit, because
higher voltage means lower current and lower losses. Real grids don't behave
that way: **synchronous machines are voltage-regulated** by their automatic
voltage regulators (AVRs), which hold the machine terminal (and hence the host
bus) to a setpoint near nominal. Modelling that regulation pulls the voltage
profile off the upper rail and onto realistic setpoints.

### Mechanism
Buses are split into two voltage bands (`make_pm_network` in
`data_preparation.jl`):

- **AVR-regulated buses** — the slack bus plus every bus hosting a **synchronous
  machine** (any unit whose `primary_fuel` is *not* Wind or Solar) are held to
  the tighter `[gen_bus_vmin, gen_bus_vmax]` band, emulating the AVR setpoint.
- **All other buses** — renewable-only buses (whose reactive is capped at low
  output, so they cannot firmly regulate voltage) and load buses keep the wider
  `±voltage_band`.

Renewable-only buses are deliberately left on the wide band: their reactive
capability is tied to actual output (see *Generator reactive capability* above),
so a derated wind/solar farm can't be relied on to hold a setpoint the way a
synchronous machine can. The band is applied in every stage that builds the
network (the anchored hour-by-hour solves and the Bellman-coupled multi-hour
solve); it changes only the feasible voltage range, **not the objective**.

Effect on the redispatch profile (full fleet, 48 h): mean bus voltage
**1.037 → 1.023 pu** and the share of buses sitting at `vmax` **7.8 % → 0.9 %**.

### Configuration
Controlled in the `[network]` section of `config.toml`:

```toml
[network]
voltage_band            = 0.05   # load / renewable-only buses: ±0.05 around 1.0
gen_bus_voltage_control = true   # hold synchronous + slack buses to a tighter band
gen_bus_vmin            = 0.98
gen_bus_vmax            = 1.03
```

Set `gen_bus_voltage_control = false` to relax this — every bus then uses
`±voltage_band` (the original behaviour where the profile rails to `vmax`).
