<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Phase I Redispatch 2024</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600&family=IBM+Plex+Sans+Condensed:wght@500;600&family=IBM+Plex+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
/* Layout: one reading column of analysis blocks; summary figures first, then year, months, average day, causes. */
:root {
  color-scheme: light;
  --bg: #f6f6f3;
  --surface: #fcfcfb;
  --ink: #0b0b0b;
  --ink-2: #52514e;
  --ink-3: #85847f;
  --rule: #e2e1dc;
  --grid: #ecebe6;
  --model: #2a78d6;
  --ree: #eb6834;
  --font-display: "IBM Plex Sans Condensed", "Arial Narrow", system-ui, sans-serif;
  --font-body: "IBM Plex Sans", system-ui, -apple-system, "Segoe UI", sans-serif;
  --font-mono: "IBM Plex Mono", ui-monospace, "Cascadia Mono", Consolas, monospace;
}
@media (prefers-color-scheme: dark) {
  :root:not([data-theme="light"]) {
    color-scheme: dark;
    --bg: #121211; --surface: #1a1a19; --ink: #f0efec; --ink-2: #c3c2b7; --ink-3: #8f8e86;
    --rule: #2e2d2b; --grid: #262624; --model: #3987e5; --ree: #d95926;
  }
}
:root[data-theme="dark"] {
  color-scheme: dark;
  --bg: #121211; --surface: #1a1a19; --ink: #f0efec; --ink-2: #c3c2b7; --ink-3: #8f8e86;
  --rule: #2e2d2b; --grid: #262624; --model: #3987e5; --ree: #d95926;
}
* { box-sizing: border-box; }
html, body { margin: 0; }
body { background: var(--bg); color: var(--ink); font: 15px/1.55 var(--font-body); }
main { max-width: 1040px; margin: 0 auto; padding: 32px 20px 56px; display: grid; gap: 28px; }
h1, h2 { font-family: var(--font-display); font-weight: 600; text-wrap: balance; margin: 0; }
h1 { font-size: 30px; line-height: 1.15; letter-spacing: -0.01em; }
h2 { font-size: 19px; }
p { margin: 0; max-width: 68ch; }
.lede { color: var(--ink-2); }
.meta { font: 12.5px/1.5 var(--font-mono); color: var(--ink-3); }
.tiles { display: grid; grid-template-columns: repeat(auto-fit, minmax(150px, 1fr)); gap: 12px; }
.tile { background: var(--surface); border: 1px solid var(--rule); border-radius: 8px; padding: 14px 16px; display: grid; gap: 2px; }
.tile .v { font: 600 26px/1.15 var(--font-display); font-variant-numeric: tabular-nums; }
.tile .k { font-size: 13px; color: var(--ink-2); }
.tile .s { font: 12px/1.4 var(--font-mono); color: var(--ink-3); }
section.block { background: var(--surface); border: 1px solid var(--rule); border-radius: 10px; padding: 20px 20px 16px; display: grid; gap: 12px; }
.head { display: flex; flex-wrap: wrap; align-items: baseline; justify-content: space-between; gap: 8px 16px; }
.legend { display: flex; gap: 16px; font-size: 13px; color: var(--ink-2); flex-wrap: wrap; }
.legend span { display: inline-flex; align-items: center; gap: 6px; }
.sw { width: 14px; height: 3px; border-radius: 2px; display: inline-block; }
.sw.bar { height: 10px; width: 10px; border-radius: 2px; }
.seg { display: inline-flex; border: 1px solid var(--rule); border-radius: 6px; overflow: hidden; }
.seg button { font: 500 12.5px var(--font-body); color: var(--ink-2); background: transparent; border: 0; padding: 5px 11px; cursor: pointer; }
.seg button[aria-pressed="true"] { background: var(--ink); color: var(--surface); }
.seg button:focus-visible { outline: 2px solid var(--model); outline-offset: -2px; }
.chart { position: relative; width: 100%; }
.chart svg { display: block; width: 100%; height: auto; overflow: visible; }
.chart text { fill: var(--ink-3); font: 11.5px var(--font-mono); }
.tip { position: absolute; pointer-events: none; background: var(--surface); border: 1px solid var(--rule); border-radius: 6px; padding: 7px 9px; font: 12px/1.45 var(--font-mono); color: var(--ink); box-shadow: 0 4px 14px rgb(0 0 0 / 0.12); opacity: 0; transition: opacity .08s; white-space: nowrap; z-index: 2; }
.tip b { font-weight: 500; color: var(--ink-2); }
.tip .d { display: inline-block; width: 8px; height: 8px; border-radius: 50%; margin-right: 6px; }
.note { font-size: 13.5px; color: var(--ink-2); }
.viewbar { display: flex; flex-wrap: wrap; align-items: center; gap: 8px 14px; }
.vlab { font-size: 13.5px; color: var(--ink-2); }
.vnote { border-left: 3px solid var(--ree); padding: 4px 0 4px 12px; max-width: 80ch; }
.two { display: grid; grid-template-columns: 1fr 1fr; gap: 20px; }
@media (max-width: 760px) { .two { grid-template-columns: 1fr; } }
.tablewrap { overflow-x: auto; }
table { border-collapse: collapse; width: 100%; font: 12.5px/1.4 var(--font-mono); font-variant-numeric: tabular-nums; }
th, td { padding: 5px 8px; text-align: right; border-bottom: 1px solid var(--rule); white-space: nowrap; }
th:first-child, td:first-child { text-align: left; }
th { color: var(--ink-2); font-weight: 500; }
td.low { color: var(--ree); font-weight: 500; }
details summary { cursor: pointer; font-size: 13.5px; color: var(--ink-2); }
details[open] summary { margin-bottom: 8px; }
ul.method { margin: 0; padding-left: 18px; display: grid; gap: 4px; font-size: 13.5px; color: var(--ink-2); max-width: 80ch; }
h3.grp { font: 600 15px/1.3 var(--font-display); margin: 10px 0 0; color: var(--ink-2); letter-spacing: 0.01em; }
.cards { display: grid; grid-template-columns: repeat(auto-fill, minmax(300px, 1fr)); gap: 12px; }
.chg { border: 1px solid var(--rule); border-left: 3px solid var(--model); border-radius: 6px; padding: 12px 14px; display: grid; gap: 6px; align-content: start; background: var(--bg); }
.chg.gap { border-left-color: var(--ree); }
.chg h4 { margin: 0; font: 600 14.5px/1.3 var(--font-body); text-wrap: balance; }
.chg p { font-size: 13.5px; line-height: 1.5; color: var(--ink-2); }
.chg p b { color: var(--ink); font-weight: 600; }
.chg .src { font: 11.5px/1.4 var(--font-mono); color: var(--ink-3); }
code { font: 12.5px var(--font-mono); }
@media (prefers-reduced-motion: reduce) { .tip { transition: none; } }
</style>
</head>
<body>
<main>
  <header style="display:grid; gap:8px">
    <p class="meta">Spain power-market model · 2024 · redispatch phase I, energy turned up</p>
    <h1>Phase I redispatch: model against REE, 2024</h1>
    <p class="lede">REE's phase I (technical constraints on the day-ahead schedule) against the model's REE-way phase I, run inside the market chain. Real time is left out: 90 % of REE's real-time redispatch is upward reserve, which the model does not hold.</p>
    <p class="meta">Model: 2024 Active + REE-way redispatch (branch redispatch-realism, 9bf3094), 366 days · REE: e·sios, technical constraints phase I, upward (rt1_up)</p>
  </header>

  <div class="viewbar">
    <span class="vlab">Compare the model with</span>
    <div class="seg" role="group" aria-label="Which REE series">
      <button id="v-all" aria-pressed="true">REE, all of phase I</button><button id="v-nn" aria-pressed="false">REE without nuclear</button>
    </div>
  </div>
  <p class="note vnote" id="v-note"></p>
  <div class="tiles" id="tiles"></div>

  <section class="block">
    <div class="head">
      <h2>Through the year</h2>
      <div style="display:flex; gap:14px; align-items:center; flex-wrap:wrap">
        <div class="legend"><span><i class="sw" style="background:var(--model)"></i>Model</span><span><i class="sw" style="background:var(--ree)"></i>REE</span></div>
        <div class="seg" role="group" aria-label="Time step">
          <button id="b-week" aria-pressed="true">Weekly average</button><button id="b-day" aria-pressed="false">Daily</button>
        </div>
      </div>
    </div>
    <p class="note">GWh turned up per day. The model follows REE's rises and falls through the year (weekly correlation <span id="c-week"></span>) but within a narrower band: its weekly average runs from 16 to 41 GWh a day, REE's from 17 to 78, with REE's peak in spring.</p>
    <div class="chart" id="ch-year"></div>
  </section>

  <section class="block">
    <div class="head">
      <h2>By month</h2>
      <div class="legend"><span><i class="sw bar" style="background:var(--model)"></i>Model</span><span><i class="sw bar" style="background:var(--ree)"></i>REE</span></div>
    </div>
    <p class="note">GWh turned up per month; the model's share of REE's volume under each month. From October to February the model is within 20 % of REE; from March to May it reaches only 50–66 %.</p>
    <div class="chart" id="ch-month"></div>
    <details>
      <summary>Show the monthly numbers as a table</summary>
      <div class="tablewrap"><table id="t-month"></table></div>
    </details>
  </section>

  <div class="two">
    <section class="block">
      <div class="head">
        <h2>The average day</h2>
        <div class="legend"><span><i class="sw" style="background:var(--model)"></i>Model</span><span><i class="sw" style="background:var(--ree)"></i>REE</span></div>
      </div>
      <p class="note">MW turned up in each hour, averaged over the year. Same shape (correlation <span id="c-hod"></span>): both are highest from 03:00 to 06:00 and dip after sunrise. At night the model matches REE (92–106 %); from late morning to midnight it reaches only 65–75 %.</p>
      <div class="chart" id="ch-hod"></div>
    </section>
    <section class="block">
      <div class="head"><h2>Why REE turned plants up</h2></div>
      <p class="note">Share of REE's phase I by the cause it reports (e·sios). The causes overlap and add up to 116 % of the volume, so the table shows shares. Voltage control is the largest, and it peaks in March–April, where the model falls short.</p>
      <div class="tablewrap"><table id="t-cause"></table></div>
    </section>
  </div>

  <section class="block" id="changes">
    <div class="head"><h2>What changed from the original redispatch, and why</h2></div>
    <p class="note">The original model had one redispatch step: after the balancing market, an AC power flow moved plants at their marginal cost until the grid was secure. For 2024 that gave a redispatch cost of −51 M€ against REE's 2.5 b€, so the model could not tell costly hours from cheap ones. Every change below makes one part of the model work the way REE's process works. Each states what it does, the market mechanism behind it, and its source. All of them are on the branch <code>redispatch-realism</code>; they are the settings of the year run shown above.</p>

    <h3 class="grp">1 · Where the redispatch sits in the market sequence</h3>
    <div class="cards">
      <article class="chg"><h4>Phase I and II inside the market chain</h4>
        <p><b>What it does.</b> Phase I and II run each day right after the day-ahead market, before the first intraday auction, on the day-ahead schedule. The intraday markets, the continuous market and balancing then trade from the corrected schedule. The AC check and real time follow after balancing.</p>
        <p><b>Why.</b> In Spain, REE resolves technical constraints on the day-ahead programme (PDBF) and publishes the viable programme (PDVP); only then do the intraday markets open. Run after the markets instead, the intraday trading undid phase I, and real time reversed 82–86 % of it.</p>
        <p class="src">P.O. 3.2 (technical constraints) · vault §30</p></article>
      <article class="chg"><h4>Security limits in the intraday markets and real time</h4>
        <p><b>What it does.</b> A plant that phase I turned up cannot sell back below its new output in ID2, ID3, CID or balancing; a plant it turned down cannot buy back above it. The same holds in real time.</p>
        <p><b>Why.</b> REE attaches security limits to the units it redispatched, so the market cannot trade away the grid security it just bought. REE publishes these limits per unit (I90DIA34 and 35).</p>
        <p class="src">P.O. 3.1, P.O. 3.2 · REE I90DIA34/35</p></article>
      <article class="chg"><h4>A safety valve for infeasible limits</h4>
        <p><b>What it does.</b> If phase I's limits would make a market gate impossible to clear, or force load shedding, that gate is cleared without them, and this is logged.</p>
        <p><b>Why.</b> In REE's order of measures, shedding load comes last; a model inconsistency should not stop a year run. It is a stated modelling choice: in the year runs it was never used.</p>
        <p class="src">stated choice (P.O. 3.2, load shedding as last resort)</p></article>
      <article class="chg"><h4>Phase I follows the markets' start-up rules and storage limits</h4>
        <p><b>What it does.</b> Phase I's on/off decisions see the whole day: the day-ahead's running hours, the state carried over from the day before, and each unit's minimum up and down times. Pumped storage and batteries keep their reservoir: pumping and generation balance over the day and the storage level stays within range.</p>
        <p><b>Why.</b> A gas plant that stopped a few hours ago cannot restart at once, and a reservoir cannot pump all day without releasing the water again. Without these rules phase I handed the intraday markets schedules no market could follow (2 January: a CCGT restarted inside its 6-hour down time; 1 January: pumped storage pumping 19 hours).</p>
        <p class="src">the markets' own rules in the model (unit commitment, da.jl storage)</p></article>
      <article class="chg"><h4>Ramp limits in phase I</h4>
        <p><b>What it does.</b> Phase I keeps the same hour-to-hour ramp limits as the markets.</p>
        <p><b>Why.</b> Without them phase I ran a CCGT 391 → 0 → 362 MW in consecutive hours, which the intraday markets could not follow under the security limits. REE's procedure leaves ramps to the intraday markets; this is a stated deviation that keeps phase I's schedule followable.</p>
        <p class="src">stated deviation (P.O. 3.2)</p></article>
    </div>

    <h3 class="grp">2 · How phase I decides which plants to move</h3>
    <div class="cards">
      <article class="chg"><h4>Phase I as a daily unit commitment</h4>
        <p><b>What it does.</b> Phase I decides for the whole day which plants to start, at minimum load, and which to move up or down, on a DC grid model with start-up costs.</p>
        <p><b>Why.</b> REE's phase I is mostly starting plants that are off in the day-ahead, mainly CCGTs, because a plant that is off cannot hold voltage or relieve a line. A start commits a plant for hours, so the decision is made for the day, not hour by hour.</p>
        <p class="src">P.O. 3.2 · REE I90 (2024)</p></article>
      <article class="chg"><h4>An AC voltage check of every hour</h4>
        <p><b>What it does.</b> After the DC decision, every hour of phase I is checked with an AC power flow; where voltage cannot be held, more units are started.</p>
        <p><b>Why.</b> Voltage control is the largest cause of REE's phase I (45 % of its volume), and a DC model cannot see voltage at all.</p>
        <p class="src">REE e·sios, phase I by cause (CT, SCA, RTD)</p></article>
      <article class="chg"><h4>Voltage zones in phase I</h4>
        <p><b>What it does.</b> In 17 zones, at least the number of synchronous units REE kept running must be online in phase I.</p>
        <p><b>Why.</b> REE keeps a minimum of synchronous plants in each area to hold voltage; the counts come from REE's 2024 unit data. They apply in phase I only, since REE's real time is not driven by them.</p>
        <p class="src">REE I90 (2024), 85 units in 17 zones</p></article>
      <article class="chg"><h4>Units REE needs specifically</h4>
        <p><b>What it does.</b> Plants REE redispatched on at least 183 days of 2024 are required on in the hours REE used them.</p>
        <p><b>Why.</b> Some plants are needed for local grid reasons no national model captures. This input is observed 2024 data; for 2035 it has to become a rule.</p>
        <p class="src">REE I90 (2024) · 2024 only</p></article>
      <article class="chg"><h4>Minimum load of started gas plants</h4>
        <p><b>What it does.</b> A CCGT started by phase I runs at least 39 % of its capacity (one-shaft units) or 18 % (two-on-one units).</p>
        <p><b>Why.</b> These are the median outputs of the CCGTs REE started in 2024: the energy a start forces into the system.</p>
        <p class="src">REE I90, Jan–Jun 2024</p></article>
      <article class="chg"><h4>REE's price rule for turning up</h4>
        <p><b>What it does.</b> Phase I pays each plant its bid, not the market price: the day-ahead price plus a mark-up per technology (CCGT 0.451, coal 0.403), with start-up costs counted once.</p>
        <p><b>Why.</b> Technical constraints are settled pay-as-bid. The mark-ups are fitted on REE's accepted prices in the first half of 2024; start-ups are taken out because REE's prices already include them.</p>
        <p class="src">P.O. 14.4 (settlement) · REE I90, Jan–Jun 2024</p></article>
      <article class="chg"><h4>Phase II from REE's buy-back offers</h4>
        <p><b>What it does.</b> The energy phase I adds is taken out again by turning other plants down, using REE's real buy-back offers of each day, highest price first. The refund is capped at the day-ahead price.</p>
        <p><b>Why.</b> In phase II, REE rebalances the system by buying back energy from plants' down offers. REE accepts only a small slice of what is offered (median 1.8 %), so the offers' price tail decides who is turned down; equal-sized offer blocks hid it.</p>
        <p class="src">P.O. 3.2, phase II · REE I90DIA17 (2024)</p></article>
      <article class="chg"><h4>Nuclear and CHP turned down only</h4>
        <p><b>What it does.</b> Nuclear and cogeneration can now be turned down by the redispatch (to half of their capacity, or a CHP block's minimum), but not up. Before, they were frozen at their market schedule.</p>
        <p><b>Why.</b> REE turned down 0.9 TWh of nuclear and 0.8 TWh of CHP in 2024, so frozen plants pushed that down side onto others. Nuclear already runs at full output and CHP follows its heat demand, so neither is a source of extra energy.</p>
        <p class="src">REE I90 (2024)</p></article>
      <article class="chg"><h4>A water budget for hydro</h4>
        <p><b>What it does.</b> The redispatch may shift a hydro plant's output between hours but not add energy to its day.</p>
        <p><b>Why.</b> A reservoir's water is planned over weeks; the redispatch cannot create water. Without the budget, hydro was a free source of extra energy and replaced the gas plants REE actually starts.</p>
        <p class="src">hydro planning (water values) · REE I90 (mostly gas in phase I)</p></article>
    </div>

    <h3 class="grp">3 · Grid physics and grid data</h3>
    <div class="cards">
      <article class="chg"><h4>REE's voltage band per voltage level</h4>
        <p><b>What it does.</b> Generator buses may run between 0.975 and 1.05 pu at 400 kV and 0.932–1.114 pu at 220 kV, instead of one fixed 0.98–1.03 band.</p>
        <p><b>Why.</b> These are REE's operating ranges. It was the largest single fix: on 2 December 2024 the solved hours went from 21 to 24 and real time fell from 85.5 to 19.8 GWh.</p>
        <p class="src">P.O. 1.4</p></article>
      <article class="chg"><h4>Reactive power only from running units</h4>
        <p><b>What it does.</b> Only plants that are on can give reactive power; load shedding and the balancing slack no longer act as free sources.</p>
        <p><b>Why.</b> A plant that is off cannot control voltage, which is why REE starts plants for it. Free reactive power hid the voltage need.</p>
        <p class="src">grid physics</p></article>
      <article class="chg"><h4>Reactive power bands of plants</h4>
        <p><b>What it does.</b> Wind and solar run at power factor 0.98, inductive or capacitive; synchronous plants within ±15 % of their installed MW.</p>
        <p><b>Why.</b> These are the 2024 rules for what each plant must deliver; the old model either forced wind and solar to 1.0 or gave synchronous plants unlimited reactive power.</p>
        <p class="src">RD 413/2014 art. 7 e) and Annex III · P.O. 7.4</p></article>
      <article class="chg"><h4>Grid losses counted once</h4>
        <p><b>What it does.</b> The AC stage takes 1.01 % of the load out before solving, because the market demand already includes losses.</p>
        <p><b>Why.</b> OMIE's demand is measured with losses; the AC power flow adds them again, which double-counted about 1 % of demand as redispatch.</p>
        <p class="src">OMIE demand definition</p></article>
      <article class="chg"><h4>Duplicate lines counted once</h4>
        <p><b>What it does.</b> 692 lines that appear twice in the grid data are counted once.</p>
        <p><b>Why.</b> The duplicates doubled those lines' capacity, so congestion REE has to relieve did not appear in the model.</p>
        <p class="src">grid data check (Data/lines.csv)</p></article>
      <article class="chg"><h4>Plants at REE's connection voltage</h4>
        <p><b>What it does.</b> 24 plants, among them Sagunto 1–3 and Arrubal 1–2, are connected at the voltage REE lists for them.</p>
        <p><b>Why.</b> A plant at the wrong voltage level feeds the wrong part of the grid and changes which lines congest.</p>
        <p class="src">REE access-capacity list, 1 Jul 2024</p></article>
      <article class="chg"><h4>Missing border ties and France junctions</h4>
        <p><b>What it does.</b> Adds the ties Vic–Baixas (France) and Aldeadávila–Pocinho ×2 (Portugal), reconnects Lagoaça, and rates the 220/225 kV label junctions to France at 2 GW.</p>
        <p><b>Why.</b> Without them, power to and from the neighbours had to squeeze through too few lines, creating congestion that does not exist. These corrections run from a copy of the repo and wait for the group's agreement to enter the shared grid data.</p>
        <p class="src">REE interconnection list · OpenStreetMap · PyPSA-Eur (Hörsch et al., 2018)</p></article>
      <article class="chg"><h4>Balearic load held to the HVDC link</h4>
        <p><b>What it does.</b> The Balearic Islands' load in the grid model is limited to what the link from the mainland carries.</p>
        <p><b>Why.</b> OMIE's demand covers only the link's purchase; the islands' own plants are outside the peninsular market.</p>
        <p class="src">OMIE demand definition</p></article>
    </div>

    <h3 class="grp">4 · Real time</h3>
    <div class="cards">
      <article class="chg"><h4>Starts for voltage in real time</h4>
        <p><b>What it does.</b> In the real-time AC stage, a unit can be started at minimum load when voltage cannot be held otherwise. Units phase I committed stay committed.</p>
        <p><b>Why.</b> REE also starts plants in real time for voltage and N-1, about 530 GWh in 2024.</p>
        <p class="src">REE I90, real-time constraints by cause</p></article>
      <article class="chg gap"><h4>Upward reserve: not in the model (documented gap)</h4>
        <p><b>What it is.</b> 90 % of REE's real-time redispatch (4.9 TWh in 2024) is CCGTs started because too little upward reserve was online, at about 1 b€.</p>
        <p><b>Status.</b> Rules from P.O. 1.5 were tested on 25 October and failed the agreed test; the year runs have none. A new rule from REE's forecasts against the after-intraday programme (step E2) is being tested against REE's own published reserve need (e·sios 1880).</p>
        <p class="src">P.O. 1.5 · REE I90 (RSI) · e·sios 1788, 1880</p></article>
    </div>

    <h3 class="grp">Tried and set aside</h3>
    <ul class="method">
      <li><b>Preventive N-1 in phase I:</b> built with one circuit per outage and seasonal ratings; adds no phase I volume in tests, off in the year run.</li>
      <li><b>Reserve rules in real time</b> (P.O. 1.5 tertiary, with different ways of counting headroom): from never binding to 2–5× too much; none passed.</li>
      <li><b>Switchable reactors</b> and renewables' connection cables as capacitors: made results worse or had no effect.</li>
      <li><b>Hand-set down prices,</b> down prices fitted on REE's accepted prices (gas turned down 10× REE), and offer curves in equal blocks: replaced by REE's offers.</li>
    </ul>
    <p class="note">Details, commands and every test: the branch's <code>redispatch_realism/README.md</code> and the vault pages §20 (redispatch the REE way) and §30 (phase I in the market chain). P.O. section numbers follow the vault's reading of the procedures.</p>
  </section>

  <section class="block">
    <h2>How the numbers are made</h2>
    <ul class="method">
      <li>Model: upward energy of phase I per hour (rd_phase1_summary.csv, up_mwh), 53 weekly chunks run in order. Phase II's down side and the real-time AC stage are not included.</li>
      <li>REE: e·sios hourly series of technical constraints, phase I, upward, for 2024 (as in the results viewer's reference data).</li>
      <li>Correlation: Pearson, as for prices on the results viewer, on hourly values and on daily, weekly and monthly sums. Average day: the 24 hourly means over the year.</li>
      <li>Monthly error: the sum of |model − REE| over the twelve months, as a share of REE's yearly volume.</li>
      <li>Partial trading gives the same phase I within 0.2 % (<span id="part"></span>), since phase I acts on the day-ahead schedule, which the trading mode does not change.</li>
    </ul>
  </section>
</main>

<script>
const D = __DATA__;
const css = n => getComputedStyle(document.documentElement).getPropertyValue(n).trim();
const fmt = (v, d = 0) => v.toLocaleString("en-US", { minimumFractionDigits: d, maximumFractionDigits: d });
let NN = false;                                    // false: all of REE phase I; true: REE phase I without its nuclear raise
const view = () => NN ? { d: D.d_ree_nn, m: D.m_ree_nn, h: D.hod_ree_nn, s: D.stats_nn }
                      : { d: D.d_ree, m: D.m_ree, h: D.hod_ree, s: D.stats };
let S = D.stats;
const NOTE = {
  all: "REE's whole phase I. In March–June REE also raised 3.0 TWh of nuclear, mostly Ascó 1–2 in Catalonia, after the day-ahead market had cut it; the model cannot do this (its nuclear is held after the day-ahead, and its day-ahead never cuts Ascó that far). Switch to see the comparison without it.",
  nn: "REE's phase I without its nuclear raise (3.0 TWh, mostly Ascó 1–2 in March–June). This is the part the model's redispatch can reproduce: the gap that remains with nuclear included comes from the market side, where the model's day-ahead keeps every nuclear plant at the same share of its capacity."
};
function renderTiles() {
S = view().s;
const tiles = [
  ["Volume", `${S.volume} %`, `${fmt(S.model_twh, 2)} of ${fmt(S.ree_twh, 2)} TWh`],
  ["Correlation, hourly", S.hourly.toFixed(2), `daily ${S.daily.toFixed(2)}`],
  ["Correlation, weekly", S.weekly.toFixed(2), `monthly ${S.monthly.toFixed(2)}`],
  ["Average-day shape", S.hod.toFixed(2), "correlation, 24 hours"],
  ["Monthly error", `${S.monthly_err} %`, "of REE's yearly volume"],
];
document.getElementById("tiles").innerHTML = tiles.map(([k, v, s]) =>
  `<div class="tile"><span class="k">${k}</span><span class="v">${v}</span><span class="s">${s}</span></div>`).join("");
document.getElementById("c-week").textContent = S.weekly.toFixed(2);
document.getElementById("c-hod").textContent = S.hod.toFixed(2);
document.getElementById("part").textContent = `${fmt(D.stats.part_twh, 2)} TWh, daily correlation ${D.stats.part_daily.toFixed(2)}`;
document.getElementById("v-note").textContent = NN ? NOTE.nn : NOTE.all;
}

const NS = "http://www.w3.org/2000/svg";
function el(tag, attrs, parent) {
  const e = document.createElementNS(NS, tag);
  for (const [k, v] of Object.entries(attrs)) e.setAttribute(k, v);
  if (parent) parent.appendChild(e);
  return e;
}
function niceMax(v) { const p = Math.pow(10, Math.floor(Math.log10(v))); for (const m of [1, 2, 2.5, 5, 10]) if (m * p >= v) return m * p; }
function tipFor(box) { const t = document.createElement("div"); t.className = "tip"; box.appendChild(t); return t; }
function place(tip, box, x, y) {
  const bw = box.clientWidth, tw = tip.offsetWidth;
  tip.style.left = Math.min(Math.max(0, x + 14), bw - tw) + "px";
  tip.style.top = Math.max(0, y - 10) + "px";
  tip.style.opacity = 1;
}

// line chart (year, average day)
function lineChart(id, xs, series, opts) {
  const box = document.getElementById(id); box.innerHTML = "";
  const W = 1000, H = opts.h || 300, m = { l: 44, r: 12, t: 10, b: 28 };
  const svg = el("svg", { viewBox: `0 0 ${W} ${H}`, role: "img", "aria-label": opts.label }, box);
  const ymax = niceMax(Math.max(...series.flatMap(s => s.v)) * 1.04);
  const X = i => m.l + (W - m.l - m.r) * i / (xs.length - 1);
  const Y = v => H - m.b - (H - m.t - m.b) * v / ymax;
  for (let k = 0; k <= 4; k++) {
    const v = ymax * k / 4, y = Y(v);
    el("line", { x1: m.l, x2: W - m.r, y1: y, y2: y, stroke: css("--grid"), "stroke-width": 1 }, svg);
    el("text", { x: m.l - 8, y: y + 4, "text-anchor": "end" }, svg).textContent = fmt(v);
  }
  opts.ticks.forEach(([i, lab]) => { el("text", { x: X(i), y: H - 8, "text-anchor": "middle" }, svg).textContent = lab; });
  series.forEach(s => {
    const d = s.v.map((v, i) => `${i ? "L" : "M"}${X(i).toFixed(1)},${Y(v).toFixed(1)}`).join("");
    el("path", { d, fill: "none", stroke: css(s.c), "stroke-width": 2, "stroke-linejoin": "round", "stroke-linecap": "round" }, svg);
  });
  const cross = el("line", { y1: m.t, y2: H - m.b, stroke: css("--ink-3"), "stroke-width": 1, opacity: 0 }, svg);
  const dots = series.map(s => el("circle", { r: 4.5, fill: css(s.c), stroke: css("--surface"), "stroke-width": 2, opacity: 0 }, svg));
  const tip = tipFor(box);
  const hit = el("rect", { x: m.l, y: m.t, width: W - m.l - m.r, height: H - m.t - m.b, fill: "transparent" }, svg);
  function move(ev) {
    const r = svg.getBoundingClientRect(), sx = (ev.clientX - r.left) * W / r.width;
    const i = Math.max(0, Math.min(xs.length - 1, Math.round((sx - m.l) / (W - m.l - m.r) * (xs.length - 1))));
    cross.setAttribute("x1", X(i)); cross.setAttribute("x2", X(i)); cross.setAttribute("opacity", 0.6);
    series.forEach((s, k) => { dots[k].setAttribute("cx", X(i)); dots[k].setAttribute("cy", Y(s.v[i])); dots[k].setAttribute("opacity", 1); });
    const a = series[0].v[i], b = series[1].v[i];
    tip.innerHTML = `<b>${opts.xlab(i)}</b><br>` + series.map(s => `<span class="d" style="background:${css(s.c)}"></span>${s.n} ${fmt(s.v[i], opts.dec)} ${opts.unit}`).join("<br>")
      + (b > 0 ? `<br><b>model / REE ${fmt(100 * a / b)} %</b>` : "");
    place(tip, box, (X(i) * r.width / W), (ev.clientY - r.top));
  }
  hit.addEventListener("pointermove", move);
  hit.addEventListener("pointerleave", () => { tip.style.opacity = 0; cross.setAttribute("opacity", 0); dots.forEach(d => d.setAttribute("opacity", 0)); });
}

// year chart: daily or weekly (Monday-start 7-day means)
const MON = ["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"];
function dLabel(s) { const [y, mo, d] = s.split("-"); return `${+d} ${MON[+mo - 1]}`; }
function drawYear(mode) {
  let xs = D.days, a = D.d_act, r = view().d, lab = i => dLabel(xs[i]);
  if (mode === "week") {
    const wx = [], wa = [], wr = [];
    for (let i = 0; i < D.days.length; i += 7) {
      const n = Math.min(7, D.days.length - i), sl = (v) => v.slice(i, i + n).reduce((p, q) => p + q, 0) / n;
      wx.push(D.days[i]); wa.push(sl(D.d_act)); wr.push(sl(view().d));
    }
    xs = wx; a = wa; r = wr; lab = i => `week of ${dLabel(xs[i])}`;
  }
  const ticks = [];
  xs.forEach((s, i) => { if (s.slice(8) <= (mode === "week" ? "07" : "01") && (i === 0 || xs[i - 1].slice(5, 7) !== s.slice(5, 7))) ticks.push([i, MON[+s.slice(5, 7) - 1]]); });
  lineChart("ch-year", xs, [{ n: "Model", v: a, c: "--model" }, { n: "REE", v: r, c: "--ree" }],
    { h: 300, ticks, xlab: lab, unit: "GWh/day", dec: 1, label: "Phase I GWh turned up per day, model and REE, 2024" });
}
let yearMode = "week";
const bw = document.getElementById("b-week"), bd = document.getElementById("b-day");
function setMode(mode) { yearMode = mode; bw.setAttribute("aria-pressed", mode === "week"); bd.setAttribute("aria-pressed", mode === "day"); drawYear(mode); }
bw.addEventListener("click", () => setMode("week")); bd.addEventListener("click", () => setMode("day"));

// monthly paired bars
function drawMonths() {
  const box = document.getElementById("ch-month"); box.innerHTML = "";
  const W = 1000, H = 300, m = { l: 48, r: 12, t: 10, b: 48 };
  const svg = el("svg", { viewBox: `0 0 ${W} ${H}`, role: "img", "aria-label": "Phase I GWh turned up per month, model and REE" }, box);
  const R = view().m;
  const ymax = niceMax(Math.max(...D.m_act, ...R) * 1.05);
  const Y = v => H - m.b - (H - m.t - m.b) * v / ymax;
  for (let k = 0; k <= 4; k++) {
    const v = ymax * k / 4, y = Y(v);
    el("line", { x1: m.l, x2: W - m.r, y1: y, y2: y, stroke: css("--grid"), "stroke-width": 1 }, svg);
    el("text", { x: m.l - 8, y: y + 4, "text-anchor": "end" }, svg).textContent = fmt(v);
  }
  const n = D.months.length, slot = (W - m.l - m.r) / n, bwid = Math.min(26, slot * 0.3), gap = 2;
  const tip = tipFor(box);
  D.months.forEach((mo, i) => {
    const cx = m.l + slot * (i + 0.5);
    [[D.m_act[i], "--model", -1], [R[i], "--ree", 1]].forEach(([v, c, side]) => {
      const x = side < 0 ? cx - gap / 2 - bwid : cx + gap / 2, y = Y(v), h = Y(0) - y, rr = Math.min(4, h);
      el("path", { d: `M${x},${Y(0)}V${y + rr}Q${x},${y} ${x + rr},${y}H${x + bwid - rr}Q${x + bwid},${y} ${x + bwid},${y + rr}V${Y(0)}Z`, fill: css(c) }, svg);
    });
    el("text", { x: cx, y: H - m.b + 16, "text-anchor": "middle" }, svg).textContent = mo;
    const pct = Math.round(100 * D.m_act[i] / view().m[i]);
    const t = el("text", { x: cx, y: H - m.b + 33, "text-anchor": "middle" }, svg);
    t.textContent = pct + " %"; t.style.fill = pct < 70 ? css("--ree") : css("--ink-2"); t.style.fontWeight = pct < 70 ? 500 : 400;
    const hit = el("rect", { x: cx - slot / 2, y: m.t, width: slot, height: H - m.t - m.b, fill: "transparent" }, svg);
    hit.addEventListener("pointermove", ev => {
      const r = svg.getBoundingClientRect();
      tip.innerHTML = `<b>${mo} 2024</b><br><span class="d" style="background:${css("--model")}"></span>Model ${fmt(D.m_act[i])} GWh<br><span class="d" style="background:${css("--ree")}"></span>REE ${fmt(view().m[i])} GWh<br><b>model / REE ${pct} %</b>`;
      place(tip, box, cx * r.width / W, ev.clientY - r.top);
    });
    hit.addEventListener("pointerleave", () => { tip.style.opacity = 0; });
  });
  el("text", { x: m.l - 8, y: H - m.b + 33, "text-anchor": "end" }, svg).textContent = "model/REE";
}

// tables
function tables() {
  const rows = D.months.map((mo, i) => {
    const pct = Math.round(100 * D.m_act[i] / view().m[i]);
    return `<tr><td>${mo}</td><td>${fmt(D.m_act[i])}</td><td>${fmt(view().m[i])}</td><td class="${pct < 70 ? "low" : ""}">${pct} %</td><td>${fmt(D.m_nuc[i])}</td><td>${fmt(D.m_part[i])}</td></tr>`;
  }).join("");
  const ta = D.m_act.reduce((a, b) => a + b, 0), tr = view().m.reduce((a, b) => a + b, 0), tn = D.m_nuc.reduce((a, b) => a + b, 0), tp = D.m_part.reduce((a, b) => a + b, 0);
  document.getElementById("t-month").innerHTML = `<thead><tr><th>Month</th><th>Model GWh</th><th id="t-ree-h">REE GWh</th><th>Model / REE</th><th>REE nuclear GWh</th><th>Partial GWh</th></tr></thead><tbody>${rows}</tbody>`
    + `<tfoot><tr><th>Year</th><th>${fmt(ta)}</th><th>${fmt(tr)}</th><th>${Math.round(100 * ta / tr)} %</th><th>${fmt(tn)}</th><th>${fmt(tp)}</th></tr></tfoot>`;
  const cs = Object.keys(D.m_cause);
  const body = D.months.map((mo, i) => {
    const pct = Math.round(100 * D.m_act[i] / view().m[i]);
    return `<tr><td>${mo}</td>${cs.map(c => `<td>${D.m_cause[c][i]} %</td>`).join("")}<td class="${pct < 70 ? "low" : ""}">${pct} %</td></tr>`;
  }).join("");
  document.getElementById("t-cause").innerHTML = `<thead><tr><th>Month</th>${cs.map(c => `<th>${c}</th>`).join("")}<th>Model / REE</th></tr></thead><tbody>${body}</tbody>`
    + `<tfoot><tr><th>Year</th>${cs.map(c => `<th>${D.y_cause[c]} %</th>`).join("")}<th>${S.volume} %</th></tr></tfoot>`;
}

function drawAll() {
  drawYear(yearMode); drawMonths();
  lineChart("ch-hod", Array.from({ length: 24 }, (_, h) => h), [{ n: "Model", v: D.hod_act, c: "--model" }, { n: "REE", v: view().h, c: "--ree" }],
    { h: 260, ticks: [0, 4, 8, 12, 16, 20, 23].map(h => [h, String(h).padStart(2, "0") + ":00"]), xlab: i => `${String(i).padStart(2, "0")}:00`, unit: "MW", dec: 0, label: "Average MW turned up by hour of the day" });
}
function render() { renderTiles(); tables(); drawAll(); }
const vAll = document.getElementById("v-all"), vNn = document.getElementById("v-nn");
function setView(nn) { NN = nn; vAll.setAttribute("aria-pressed", !nn); vNn.setAttribute("aria-pressed", nn); render(); }
vAll.addEventListener("click", () => setView(false)); vNn.addEventListener("click", () => setView(true));
render();
matchMedia("(prefers-color-scheme: dark)").addEventListener("change", drawAll);
new MutationObserver(drawAll).observe(document.documentElement, { attributes: true, attributeFilter: ["data-theme"] });
</script>
</body>
</html>
